# Tiêu chuẩn Hệ thống Cấp Thoát Nước Nhà Ở (Plumbing Standards)

---

## 1. Hệ Thống Cấp Nước Sinh Hoạt (Water Supply)

### 1.1 Hai mô hình cấp nước dân dụng
1. **Cấp nước trực tiếp:** Nước từ mạng lưới đô thị đẩy thẳng lên các tầng (áp lực lưới $ge 2.5\text{ bar}$, chỉ thích hợp nhà 1–2 tầng).
2. **Cấp nước gián tiếp (Phổ biến & Ổn định nhất):** Bể ngầm $\rightarrow$ Bơm tăng áp $\rightarrow$ Bồn chứa nước mái (Inox 1500–2000L) $\rightarrow$ Đường ống trục đứng phân phối nước trọng lực xuống từng tầng (kèm bơm tăng áp điện tử cho tầng áp mái).

### 1.2 Đường kính ống cấp nước (Ống hàn nhiệt PPR hoặc ống PEX)
| Tuyến ống | Đường kính ngoài danh định (mm) | Ghi chú |
|---|---|---|
| **Ống cấp chính từ bồn mái xuống các tầng** | **Ø32 – Ø40mm** | Trục đứng kỹ thuật hộp gen |
| **Ống phân phối nhánh vào từng tầng** | **Ø25mm** | Đi âm trần/âm tường vào từng phòng WC |
| **Ống cấp nhánh đến thiết bị cuối** | **Ø20mm (1/2")** | Lavabo, vòi sen, bồn cầu, vòi xịt, máy giặt |
| **Áp lực nước tại đầu vòi thiết bị** | **$1.0 – 2.5\text{ bar} (10 – 25\text{ m cột nước})$** | Đảm bảo dòng chảy mạnh mẽ |

---

## 2. Hệ Thống Nước Nóng Tiêu Chuẩn

- **Nhiệt độ nước nóng lưu trữ bồn bảo ôn:** **$60°C – 65°C$** (ngăn ngừa vi khuẩn Legionella phát triển).
- **Nhiệt độ an toàn tại vòi tắm (Chống bỏng trẻ em/người già):** **$38°C – 41°C$** (khuyến nghị dùng sen tắm cây có lõi van nhiệt độ tĩnh Thermostatic).
- **Ống cấp nước nóng:** Bắt buộc dùng ống **PPR-Chịu nhiệt loại PN20** (có sọc đỏ) bọc lớp bảo ôn xốp cách nhiệt dày 10mm ngăn ngừa thất thoát nhiệt.

---

## 3. Hệ Thống Thoát Nước Thải & Thoát Nước Mưa (Drainage)

```
  THIẾT BỊ VỆ SINH                    THOÁT SÀN, BẾP, MÁY GIẶT
        |                                        |
        v                                        v
  [ ĐƯỜNG ỐNG ĐEN Ø110 ]                 [ ĐƯỜNG ỐNG XÁM Ø75 - Ø90 ]
  (Thoát phân, bồn cầu)                 (Thoát sàn, lavabo, chậu rửa)
        |                                        |
        v                                        v
  [ BỂ TỰ HOẠI 3 NGĂN ]                  [ HỐ GA BẪY MỠ & LẮNG CẶN ]
        |                                        |
        +-------------------+--------------------+
                            |
                            v
              [ HỐ GA THOÁT NƯỚC ĐÔ THỊ ]
```

### 3.1 Quy cách đường kính ống thoát nước (Ống uPVC Class 2/3)
| Tuyến thoát thải | Đường kính ống tiêu chuẩn | Độ dốc thoát nước tối thiểu |
|---|---|---|
| **Ống thoát bồn cầu (Đường ống đen)** | **Ø110mm** | **$1.5\% – 2.0\%$** (15 – 20mm trên 1m dài) |
| **Ống thoát sàn tắm, lavabo, bồn tắm** | **Ø75 – Ø90mm** | **$1.5\% – 2.0\%$** |
| **Ống thoát chậu rửa bát bếp** | **Ø60 – Ø75mm** | **$2.0\% – 2.5\%$** (chống đọng mỡ) |
| **Ống thoát nước mưa ban công / mái** | **Ø90 – Ø110mm** | **$1.0\% – 1.5\%$** |
| **Ống thông hơi thoát khí hầm cầu (Vent pipe)** | **Ø48 – Ø60mm** | Vươn cao hơn mái nhà $ge 0.7\text{m}$ |

### 3.2 Bẫy nước ngăn mùi (P-Trap & S-Trap)
- Toàn bộ các phễu thoát sàn và lavabo bắt buộc phải có **bẫy nước (Water seal) sâu $ge 50\text{mm}$** để chặn khí độc và mùi hôi thối từ cống sục ngược lên phòng ở.
- Khu vực chậu rửa bát bắt buộc lắp **bẫy mỡ (Grease Trap)** composite/inox dung tích 20 – 40 lít để lọc sạch mỡ thừa trước khi thải vào cống, tránh tắc đường ống sau 1–2 năm sử dụng.
